# 附录原文摘录（补缺口用）— 从备份快照 PDF 提取

> 提取时间：2026-11-16 22:50
> 来源：`...workspace/sessions/d75086f1-.../modify_backup_v2/commits/2/snapshots/2.d.10beb44c.西门子S7-1200系统手册.pdf`（28M / 1862页，SHA 未变，已验证可读）
> 用途：补足阶段 1 因附录后追加（22:30）导致的 T01 功率预算数值、T09 设备更换兼容缺口。
> 说明：以下为原文逐字摘录（含 PDF 页码），作为 p06 / f73 的 source_evidence 依据；型号/订货号纯查阅表另见 reference-tables.md，不做蒸馏。

## 附录 B 计算功率预算（p1779–1782）

[p1779]
CPU 有一个内部电源，用于为 CPU 本身和任何扩展模块供电以及满足其它 24 V DC 用户的功率要求。
有四种类型的扩展模块：信号模块 (SM) 安装在 CPU 右侧。在不考虑功率预算的情况下，每个 CPU 可允许的最大信号模块数如下：CPU 1214C、1215C 和 1217C 允许 8 个信号模块；CPU 1212C 允许 2 个信号模块；CPU 1211C 不允许任何信号模块。通信模块 (CM) 安装在 CPU 左侧。若不考虑功率预算，任何 CPU 都允许最多 3 个通信模块。信号板 (SB)、通信板 (CB) 和电池板 (BB) 安装在 CPU 顶部。任何 CPU 最多允许使用 1 个信号板、通信板或电池板。

[p1780]
每个 CPU 都提供了 5 V DC 和 24 V DC 电源：连接了扩展模块时，CPU 会为这些扩展模块提供 5 V DC 电源。如果扩展模块的 5 V DC 功率要求超出 CPU 的功率预算，则必须拆下一些扩展模块直到其功率要求在功率预算范围内。每个 CPU 都有一个 24 V DC 传感器电源，该电源可以为本地输入点或扩展模块上的继电器线圈提供 24 V DC 电源。如果 24 V DC 的功率要求超出 CPU 的功率预算，则可以增加外部 24 V DC 电源为扩展模块供应 24 V DC。必须将 24 V DC 电源手动连接到输入点或继电器线圈。
警告：将外部 24 V DC 电源与 DC 传感器电源并联会导致这两个电源之间有冲突……该冲突可能使其中一个电源或两个电源的寿命缩短或立即出现故障，从而导致 PLC 系统的运行不确定……CPU 上的 DC 传感器电源和任何外部电源应分别给不同位置供电。允许将多个公共端连接到一个位置。所有非隔离的 M 端子必须连接到同一个外部参考电位。

[p1781]
有关 CPU 功率预算和信号模块功率要求的信息，请参见技术规范 (页 1535)。
功率预算示例：以下示例以包含一个 CPU 1214C AC/DC/继电器型、一个 SB 1223 2 x 24 V DC 输入/2 x 24 V DC 输出、一个 CM 1241、三个 SM 1223 8 DC 输入/8 路继电器输出以及一个 SM 1221 8 DC 输入的组态为例，给出了功率要求计算办法。该示例一共有 48 个输入和 36 个输出。
说明：该 CPU 已分配驱动内部继电器线圈所需的功率。功率预算计算中无需包括内部继电器线圈的功率要求。
本例中的 CPU 为 SM 提供了足够的 5 V DC 电流，但没有通过传感器电源为所有输入和扩展继电器线圈提供足够的 24 V DC 电流。I/O 需要 456 mA，而 CPU 只提供 400 mA。该安装额外需要一个至少为 56 mA 的 24 V DC 电源以运行所有包括的 24 V DC 输入和输出。

[p1781–1782] 表格 B-1 采样功率预算（原文逐项）
- CPU 1214C AC/DC/继电器：功率预算 5V=1600mA，24V=400mA
- 减 系统要求：
  - CPU 1214C，14 点输入：-，14 * 4 mA = 56 mA
  - 1 SB 1223 2x24VDC入/2x24VDC出：50 mA，2 * 4 mA = 8 mA
  - 1 个 CM 1241 RS422/485，5V 电源：220 mA，-
  - 3 个 SM 1223，5V 电源：3 * 145 mA = 435 mA，-
  - 1 个 SM 1221，5V 电源：1 * 105 mA = 105 mA，-
  - 3 个 SM 1223，各 8 点输入：-，3 * 8 * 4 mA = 96 mA
  - 3 个 SM 1223，各 8 个继电器线圈：-，3 * 8 * 11 mA = 264 mA
  - 1 个 SM 1221，各 8 点输入：-，8 * 4 mA = 32 mA
- 总要求：5V=810 mA，24V=456 mA
- 等于 总电流差额：5V=790 mA，24V=(56 mA)

独立复算校验（本次补缺口时执行）：
- 5V 需求 = 50 + 220 + 3×145 + 105 = 810 mA ✓；差额 = 1600 − 810 = 790 mA ✓
- 24V 需求 = 56 + 8 + 3×8×4 + 3×8×11 + 8×4 = 56+8+96+264+32 = 456 mA ✓；差额 = 400 − 456 = −56 mA ✓
- 结论与手册一致：5V 充足；24V 缺 56 mA，须加外部 24V 电源（不得与传感器电源并联）。

[p1782] 表格 B-2 功率预算计算表（空白模板）：CPU 功率预算(5V/24V) → 减 系统要求(5V/24V) → 总要求 → 等于 电流差额(5V/24V / 总电流差额)。

## 附录 A 各 CPU 可用电流（p1549 / 1567 / 1584 / 1601 / 1620）

- CPU 1211C（p1549 "可用电流（CM 总线）"）：最大 750 mA (5V DC)；可用电流 (24V DC) 最大 300 mA（传感器电源）；数字量输入每点 4 mA；不允许信号模块扩展。
- CPU 1212C（p1567 "可用电流（SM 和 CM 总线）"）：最大 1000 mA (5V DC)；24V 最大 300 mA；每点输入 4 mA；最多 2 个信号模块。
- CPU 1214C（p1584）：最大 1600 mA (5V DC)；24V 最大 400 mA；每点输入 4 mA；最多 8 个信号模块。
- CPU 1215C（p1601）：最大 1600 mA (5V DC)；24V 最大 400 mA；每点输入 4 mA；最多 8 个信号模块。
- CPU 1217C（p1620）：最大 1600 mA (5V DC)；24V 最大 400 mA；每点输入 4 mA；最多 8 个信号模块。
- 各 CPU 均：通信模块最多 3 个；顶部 SB/CB/BB 最多 1 个。
- 模块 5V 需求（算例给出）：SB 1223 = 50 mA；CM 1241 = 220 mA；SM 1223 = 145 mA；SM 1221 = 105 mA。24V 负载：本地/扩展输入每点 4 mA；继电器线圈每点 11 mA。（更多型号逐个需求见附录 A 各节，本摘录仅覆盖算例所需值。）

## 附录 D 设备更换和备件兼容性（p1799–1810）

[p1799] D.1 用 V4.2 CPU 更换 V3.0 CPU
要将 V3.0 CPU 更新到 V4.2 CPU，必须替换该 CPU 硬件。不能通过固件更新将 V3.0 CPU 更新到 V4.2 CPU。在 STEP 7 项目中，您可以用 V4.2 CPU 替换 V3.0 CPU 并使用现有为 V3.0 CPU 设计的 STEP 7 项目。更换时最好同时检查所连接的信号和通信模块的固件更新并执行。
说明：在 STEP 7 中无法将设备从 V4.2 替换为 V3.0。可以用 V4.2 替换 V3.0，但下载组态后，无法用 V3.0 替换 V4.2。若要查看或使用现有 STEP 7 V3.0 项目，更换前需先将项目归档。若尚未下载替换后的设备组态，可以撤消替换；下载之后，便无法撤消。

[p1800] 更新 STEP 7 项目
不能直接将 STEP 7 V11 或 V12 项目更新为 STEP 7 V14。必须首先更新这些项目到 STEP 7 V13 SP1，然后用这些项目作为更新到 STEP 7 V14 的基础。
警告（从旧版本复制粘贴程序逻辑的风险）：从旧版本 STEP 7（如 V12）复制程序逻辑到 V14 可能导致程序执行意外或编译失败……使用早于 V14 的 STEP 7 程序逻辑时，必须将整个项目升级到 STEP 7 V14，之后再复制/剪切/粘贴/编辑。若项目早于 V13 SP1，必须先升级到 V14。
组织块：V4.2 可将 OB 组态为可中断或不可中断；V3.0 项目 STEP 7 将所有 OB 默认设为不可中断。
CPU 密码保护映射表：V3.0 无保护→V4.2 完全访问（无保护）；写保护→读访问；写/读保护→HMI 访问。V3.0 不存在 V4.2 的"无访问（完全保护）"级别。

[p1801] Web 服务器：V3.0 用户自定义 Web 页面须先存到项目安装文件夹的 "UserFiles\Webserver" 子文件夹。V4.2 不支持之前预组态的 "admin" 用户和密码。V3.0 数据日志页的"下载并清除"(Download and Clear) 操作在 V4.2 文件浏览器页不再提供，改为下载/重命名/删除。
传送卡不兼容：无法使用 V3.0 传送卡将 V3.0 程序传送到 V4.2 CPU。必须在 STEP 7 中打开 V3.0 项目、更换设备为 V4.2、再下载；更改后创建 V4.2 传送卡供后续传送。
GET/PUT 通信：V3.0 默认启用 GET/PUT；换 V4.2 时兼容性信息会提示 GET/PUT 已启用。

[p1802] 运动控制支持：V4.2 不支持 V1.0/V2.0 运动控制库；设备替换编译时用兼容的 V3.0 运动控制指令替换。含 V3.0 与 V5.0 混合的项目，从 V3.0 CPU 换到 V4.2 时用 V5.0 指令替换。
CPU 版本↔允许运动控制版本：V4.2/V4.1(运动控制V5.0)→V5.0/V4.0/V3.0；V4.0(运动控制V4.0)→V4.0/V3.0；V3.0(运动控制V3.0)→仅V3.0。
运动控制工艺对象 (TO) 版本不会自动从 V3.0 改为 V5.0，须在指令树中为项目选择所需版本。V3.0 与 V5.0 的 TO 结构不同，块接口/监控表/跟踪都会更新。轴参数字段大量重命名（如 Config.General.LengthUnit→Units.LengthUnit 等，见 p1802–1804 对照表）。

[p1804] 指令变化：RDREC 和 WRREC、CONV 在参数或特性上发生变化。
HMI 面板通信：V3.0 CPU 连接 HMI 后换 V4.2，通信取决于通信类型与 HMI 固件版本；须重新编译项目、下载到 CPU 和 HMI、并/或更新 HMI 固件。
重新编译要求：换 V4.2 后必须重新编译所有程序块再下载。若块有专有技术保护或与 PLC 序列号绑定的复制保护，须先取消保护再编译下载（与存储卡绑定的复制保护不需取消）。OEM 专有技术保护的块须联系 OEM 获取 V4.2 版本。Siemens 建议先重新编译硬件组态和软件、纠正所有错误，再下载。

[p1805] V3.0 项目可能不适用于 V4.2 CPU：V4.0 及以上在每个 DB 中增加 100 字节预留区以支持"下载而不重新初始化"。下载 V3.0 项目到 V4.2 前可删除该 100 字节：更换设备前，在 TIA Portal "选项>设置>PLC 编程>常规>下载而不重新初始化"将存储器预留区设为 0 字节。
[p1806] 若已更换设备，则须逐个块删除：项目树右键数据块→属性→"下载而不重新初始化"→存储器预留区设 0 字节，对每个 DB 重复。
说明：V4.0 和 V4.1 CPU 的项目可在 V4.2 CPU 中运行，无需修改。

[p1807–1810] D.2 端子排备件套件（表格 D-1 CPU / D-2 SM）：按旧 CPU/SM 产品编号给出对应端子排备用套件产品编号与针数（3/6/7/8/11/12/14/20 针，镀金/镀锡）。属纯查阅对照表 → 见 reference-tables.md，不蒸馏。
