# reference-tables.md — 纯查阅型数据表（不做蒸馏，走检索）

> 按 cangjie 方法论：纯参数表/订货号表/针脚定义过不了 V3 任务增益（是"查"不是"迁移能力"），不作为独立 skill，保留为检索参考。
> 这些表来自附录 A/C/D，是 T01 选型与 T09 备件的"查表"部分。配套的能力（怎么算功率预算、怎么决策更换）在 verified.md 的 p06 / f73。

## 各 CPU 供电预算速查（T01 核算用）

| CPU | 5V DC 总线可用电流 | 24V DC 传感器电源 | 最大信号模块(SM) | 通信模块(CM) | 顶部板(SB/CB/BB) |
|---|---|---|---|---|---|
| 1211C | 750 mA（仅 CM 总线） | 300 mA | 0 | 3 | 1 |
| 1212C | 1000 mA | 300 mA | 2 | 3 | 1 |
| 1214C | 1600 mA | 400 mA | 8 | 3 | 1 |
| 1215C | 1600 mA | 400 mA | 8 | 3 | 1 |
| 1217C | 1600 mA | 400 mA | 8 | 3 | 1 |

来源：附录 A p1549/1567/1584/1601/1620。

## 模块电流需求速查（T01 核算用，算例中出现的值）

| 模块 | 5V 需求 | 24V 需求 |
|---|---|---|
| SB 1223（2DI/2DQ 24VDC） | 50 mA | 输入每点 4 mA |
| CM 1241（RS422/485） | 220 mA | — |
| SM 1223（8DI DC/8DQ 继电器） | 145 mA | 输入 4mA/点，继电器线圈 11mA/点 |
| SM 1221（8DI DC） | 105 mA | 输入 4 mA/点 |

> 更多模块型号需求见附录 A 各节（p1640 起）；本表仅列功率预算算例覆盖值。通用：24V 数字量输入每点 4 mA，继电器线圈每点 11 mA。

## CPU 版本 → 运动控制版本兼容（T09，来自 p1802）

| CPU 版本 | 允许的运动控制版本 |
|---|---|
| V4.2 / V4.1（运动控制 V5.0） | V5.0 / V4.0 / V3.0 |
| V4.0（运动控制 V4.0） | V4.0 / V3.0 |
| V3.0（运动控制 V3.0） | 仅 V3.0 |

## V3.0 → V4.2 密码保护映射（T09，来自 p1800）

| V3.0 保护级别 | V4.2 访问等级 |
|---|---|
| 无保护 | 完全访问（无保护） |
| 写保护 | 读访问 |
| 写/读保护 | HMI 访问 |

> V3.0 不存在 V4.2 的"无访问（完全保护）"级别。

## 订货号 / 端子排备件套件对照（T09，来自附录 C p1783 / 附录 D p1807–1809）

- CPU/模块订货号（6ES7...）、各旧型号对应端子排备用套件（6ES7292-...）与针数（镀金/镀锡）：纯查表内容，见原手册附录 C（p1783–1798）与附录 D.2 表 D-1/D-2（p1807–1809）。PDF 位置：`D:\WorkBuddy\workspace\sessions\d75086f1-...\modify_backup_v2\commits\2\snapshots\2.d.10beb44c.西门子S7-1200系统手册.pdf`。
- 这些表不进入蒸馏能力池；如需 T09 备件查询，直接用本表或回原手册检索。
